<project name="ngr_inducedvoltage_adanifault" version="4.5.0" schema="0" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="lenovo,1613028606" />
    <param name="time_duration" value="2" />
    <param name="time_step" value="50" />
    <param name="sample_step" value="250" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="noname.out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="noname.snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="10239" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="Touhidul, 1744219052" />
  </paramlist>
  <paramlist name="Validation">
    <param name="Station" value="invalid_crc" />
    <param name="Main" value="invalid_crc" />
  </paramlist>
  <hierarchy>
    <call name="Station" link="1757673634" z="0" instance="0" view="false">
      <call name="Main" link="1982967546" z="0" view="true" instance="0">
        <call name="TLine_1" link="1278573707" z="-1" view="false" instance="0" />
        <call name="TLine_2" link="1928823875" z="-1" view="false" instance="0" />
        <call name="TLine_3" link="1395918574" z="-1" view="false" instance="0" />
        <call name="TLine_4" link="206290159" z="-1" view="false" instance="0" />
      </call>
    </call>
  </hierarchy>
  <definitions>
    <Definition classid="RowDefn" name="TLine_4" group="" url="" version="" build="" crc="70239174" instances="1" key="" view="false" date="1743798510">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_FrePhase_Options" id="47857310" x="576" y="180" w="451" h="232" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Ground" id="949935385" x="378" y="540" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Tower_Universal" id="1038856257" x="774" y="414" w="607" h="167" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="TName" value="3H5" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="Nc" value="6" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="0" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="400kv QUADACCC" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="2" />
            <param name="RadiusC" value="0.016435 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="37" />
            <param name="num_out_strnd" value="16" />
            <param name="DCResC" value="0.0387 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="10 [m]" />
            <param name="NCondB" value="4" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value=".4572 [m]" />
            <param name="XC1" value="-7.55 [m]" />
            <param name="YC1" value="25.3 [m]" />
            <param name="XC2" value="-8.34 [m]" />
            <param name="YC2" value="33.45 [m]" />
            <param name="XC3" value="-7.14 [m]" />
            <param name="YC3" value="42.1 [m]" />
            <param name="XC4" value="7.55 [m]" />
            <param name="YC4" value="25.3 [m]" />
            <param name="XC5" value="8.34 [m]" />
            <param name="YC5" value="33.45 [m]" />
            <param name="XC6" value="7.14 [m]" />
            <param name="YC6" value="42.1 [m]" />
            <param name="XC7" value="25 [m]" />
            <param name="YC7" value="30 [m]" />
            <param name="XC8" value="30 [m]" />
            <param name="YC8" value="30 [m]" />
            <param name="XC9" value="35 [m]" />
            <param name="YC9" value="30 [m]" />
            <param name="XC10" value="40 [m]" />
            <param name="YC10" value="30 [m]" />
            <param name="XC11" value="45 [m]" />
            <param name="YC11" value="30 [m]" />
            <param name="XC12" value="50 [m]" />
            <param name="YC12" value="30 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="ACSRDorking" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.008 [m]" />
            <param name="DCResG" value="0.2992 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XG1" value="-8.54 [m]" />
            <param name="YG1" value="50.3 [m]" />
            <param name="XG2" value="8.54 [m]" />
            <param name="YG2" value="50.3 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="0.1 [m]" />
            <param name="NC1" value="2" />
            <param name="NC2" value="3" />
            <param name="NC3" value="1" />
            <param name="NC4" value="5" />
            <param name="NC5" value="6" />
            <param name="NC6" value="4" />
            <param name="NC7" value="7" />
            <param name="NC8" value="8" />
            <param name="NC9" value="9" />
            <param name="NC10" value="10" />
            <param name="NC11" value="11" />
            <param name="NC12" value="12" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
            <param name="RadiusS" value="0.00253 [m]" />
            <param name="memberof" value="" />
            <param name="STL" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_3" group="" url="" version="" build="" crc="9806044" instances="1" key="" view="false" date="1743798510">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_FrePhase_Options" id="281061639" x="576" y="180" w="451" h="232" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Ground" id="792533150" x="378" y="540" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Tower_Universal" id="1179241496" x="666" y="414" w="607" h="167" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="TName" value="3H5" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="Nc" value="6" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="0" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="400kv QUADACCC" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="2" />
            <param name="RadiusC" value="0.016435 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="37" />
            <param name="num_out_strnd" value="16" />
            <param name="DCResC" value="0.0387 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="10 [m]" />
            <param name="NCondB" value="4" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value=".4572 [m]" />
            <param name="XC1" value="-7.55 [m]" />
            <param name="YC1" value="25.3 [m]" />
            <param name="XC2" value="-8.34 [m]" />
            <param name="YC2" value="33.45 [m]" />
            <param name="XC3" value="-7.14 [m]" />
            <param name="YC3" value="42.1 [m]" />
            <param name="XC4" value="7.55 [m]" />
            <param name="YC4" value="25.3 [m]" />
            <param name="XC5" value="8.34 [m]" />
            <param name="YC5" value="33.45 [m]" />
            <param name="XC6" value="7.14 [m]" />
            <param name="YC6" value="42.1 [m]" />
            <param name="XC7" value="25 [m]" />
            <param name="YC7" value="30 [m]" />
            <param name="XC8" value="30 [m]" />
            <param name="YC8" value="30 [m]" />
            <param name="XC9" value="35 [m]" />
            <param name="YC9" value="30 [m]" />
            <param name="XC10" value="40 [m]" />
            <param name="YC10" value="30 [m]" />
            <param name="XC11" value="45 [m]" />
            <param name="YC11" value="30 [m]" />
            <param name="XC12" value="50 [m]" />
            <param name="YC12" value="30 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="ACSRDorking" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.008 [m]" />
            <param name="DCResG" value="0.2992 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XG1" value="-8.54 [m]" />
            <param name="YG1" value="50.3 [m]" />
            <param name="XG2" value="8.54 [m]" />
            <param name="YG2" value="50.3 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NC3" value="3" />
            <param name="NC4" value="4" />
            <param name="NC5" value="5" />
            <param name="NC6" value="6" />
            <param name="NC7" value="7" />
            <param name="NC8" value="8" />
            <param name="NC9" value="9" />
            <param name="NC10" value="10" />
            <param name="NC11" value="11" />
            <param name="NC12" value="12" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
            <param name="RadiusS" value="0.00253 [m]" />
            <param name="memberof" value="" />
            <param name="STL" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_2" group="" url="" version="" build="" crc="56480598" instances="1" key="" view="false" date="1743798510">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_FrePhase_Options" id="900595050" x="576" y="180" w="451" h="232" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Ground" id="1296340349" x="378" y="540" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Tower_Universal" id="1051938383" x="684" y="414" w="607" h="167" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="TName" value="3H5" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="Nc" value="6" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="0" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="400kv QUADACCC" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="2" />
            <param name="RadiusC" value="0.016435 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="37" />
            <param name="num_out_strnd" value="16" />
            <param name="DCResC" value="0.0387 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="10 [m]" />
            <param name="NCondB" value="4" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value=".4572 [m]" />
            <param name="XC1" value="-7.55 [m]" />
            <param name="YC1" value="25.3 [m]" />
            <param name="XC2" value="-8.34 [m]" />
            <param name="YC2" value="33.45 [m]" />
            <param name="XC3" value="-7.14 [m]" />
            <param name="YC3" value="42.1 [m]" />
            <param name="XC4" value="7.55 [m]" />
            <param name="YC4" value="25.3 [m]" />
            <param name="XC5" value="8.34 [m]" />
            <param name="YC5" value="33.45 [m]" />
            <param name="XC6" value="7.14 [m]" />
            <param name="YC6" value="42.1 [m]" />
            <param name="XC7" value="25 [m]" />
            <param name="YC7" value="30 [m]" />
            <param name="XC8" value="30 [m]" />
            <param name="YC8" value="30 [m]" />
            <param name="XC9" value="35 [m]" />
            <param name="YC9" value="30 [m]" />
            <param name="XC10" value="40 [m]" />
            <param name="YC10" value="30 [m]" />
            <param name="XC11" value="45 [m]" />
            <param name="YC11" value="30 [m]" />
            <param name="XC12" value="50 [m]" />
            <param name="YC12" value="30 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="ACSRDorking" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.008 [m]" />
            <param name="DCResG" value="0.2992 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XG1" value="-8.54 [m]" />
            <param name="YG1" value="50.3 [m]" />
            <param name="XG2" value="8.54 [m]" />
            <param name="YG2" value="50.3 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="0.1 [m]" />
            <param name="NC1" value="2" />
            <param name="NC2" value="3" />
            <param name="NC3" value="1" />
            <param name="NC4" value="5" />
            <param name="NC5" value="6" />
            <param name="NC6" value="4" />
            <param name="NC7" value="7" />
            <param name="NC8" value="8" />
            <param name="NC9" value="9" />
            <param name="NC10" value="10" />
            <param name="NC11" value="11" />
            <param name="NC12" value="12" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
            <param name="RadiusS" value="0.00253 [m]" />
            <param name="memberof" value="" />
            <param name="STL" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_1" group="" url="" version="" build="" crc="46224373" instances="1" key="" view="false" date="1743798510">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_FrePhase_Options" id="610594899" x="576" y="180" w="451" h="232" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Ground" id="1103900707" x="378" y="540" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Tower_Universal" id="664589328" x="558" y="378" w="607" h="167" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="TName" value="3H5" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="Nc" value="6" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="0" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="400kv QUADACCC" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="2" />
            <param name="RadiusC" value="0.016435 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="37" />
            <param name="num_out_strnd" value="16" />
            <param name="DCResC" value="0.0387 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="10 [m]" />
            <param name="NCondB" value="4" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value=".4572 [m]" />
            <param name="XC1" value="-7.55 [m]" />
            <param name="YC1" value="25.3 [m]" />
            <param name="XC2" value="-8.34 [m]" />
            <param name="YC2" value="33.45 [m]" />
            <param name="XC3" value="-7.14 [m]" />
            <param name="YC3" value="42.1 [m]" />
            <param name="XC4" value="7.55 [m]" />
            <param name="YC4" value="25.3 [m]" />
            <param name="XC5" value="8.34 [m]" />
            <param name="YC5" value="33.45 [m]" />
            <param name="XC6" value="7.14 [m]" />
            <param name="YC6" value="42.1 [m]" />
            <param name="XC7" value="25 [m]" />
            <param name="YC7" value="30 [m]" />
            <param name="XC8" value="30 [m]" />
            <param name="YC8" value="30 [m]" />
            <param name="XC9" value="35 [m]" />
            <param name="YC9" value="30 [m]" />
            <param name="XC10" value="40 [m]" />
            <param name="YC10" value="30 [m]" />
            <param name="XC11" value="45 [m]" />
            <param name="YC11" value="30 [m]" />
            <param name="XC12" value="50 [m]" />
            <param name="YC12" value="30 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="ACSRDorking" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.008 [m]" />
            <param name="DCResG" value="0.2992 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XG1" value="-8.54 [m]" />
            <param name="YG1" value="50.3 [m]" />
            <param name="XG2" value="8.54 [m]" />
            <param name="YG2" value="50.3 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="0.1 [m]" />
            <param name="NC1" value="3" />
            <param name="NC2" value="1" />
            <param name="NC3" value="2" />
            <param name="NC4" value="6" />
            <param name="NC5" value="4" />
            <param name="NC6" value="5" />
            <param name="NC7" value="7" />
            <param name="NC8" value="8" />
            <param name="NC9" value="9" />
            <param name="NC10" value="10" />
            <param name="NC11" value="11" />
            <param name="NC12" value="12" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
            <param name="RadiusS" value="0.00253 [m]" />
            <param name="memberof" value="" />
            <param name="STL" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" crc="35799978" instances="1" key="" view="false" date="1743798509">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
        </paramlist>
        <Wire classid="WireBranch" name="ngrstudy:Main" x="180" y="180" w="62" h="80" orient="0" defn="ngr_inducedvoltage_adanifault:Main" id="1982967546" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="ngrstudy:Main" id="1982967546" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_inducedvoltage_adanifault:Main" link="1982967546" q="4">
            <paramlist link="-1" name="" />
            <paramlist link="2034302395" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="314168871" name="">
              <param name="ymin" value="-20" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="541002114" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1182685502" name="">
              <param name="ymin" value="-0.25" />
              <param name="ymax" value="0.1" />
            </paramlist>
            <paramlist link="1953137155" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="202701982" name="">
              <param name="ymin" value="-0.0005" />
              <param name="ymax" value="0.0004" />
            </paramlist>
            <paramlist link="1818605726" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1501275753" name="">
              <param name="ymin" value="-50" />
              <param name="ymax" value="50" />
            </paramlist>
            <paramlist link="173111928" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1183286643" name="">
              <param name="ymin" value="-0.12" />
              <param name="ymax" value="0.06" />
            </paramlist>
            <paramlist link="980112752" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="942458079" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="281470460" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="146948543" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="314168871" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="40" />
            </paramlist>
            <paramlist link="1378372070" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="642288951" name="">
              <param name="ymin" value="0.775" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="2125107323" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="728748361" name="">
              <param name="ymin" value="-125" />
              <param name="ymax" value="125" />
            </paramlist>
            <paramlist link="1168615258" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1563174805" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1227985715" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="290609177" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="956681511" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="562846811" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="667543822" name="">
              <param name="xmin" value="0.14" />
              <param name="xmax" value="0.3" />
            </paramlist>
            <paramlist link="571976898" name="">
              <param name="ymin" value="-300" />
              <param name="ymax" value="300" />
            </paramlist>
            <paramlist link="1453241419" name="">
              <param name="xmin" value="0.1" />
              <param name="xmax" value="0.4" />
            </paramlist>
            <paramlist link="1331744270" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="358792776" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1724047878" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1507524484" name="">
              <param name="xmin" value="0.08" />
              <param name="xmax" value="0.22" />
            </paramlist>
            <paramlist link="1656047137" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="115549146" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="2061998398" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="346102447" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1715897076" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="435458131" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="380133661" name="">
              <param name="ymin" value="-125" />
              <param name="ymax" value="125" />
            </paramlist>
            <paramlist link="1541010960" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1337924021" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="640821186" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="116685241" name="">
              <param name="ymin" value="-500" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="111229884" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="791595927" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="152518264" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="326879749" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="40" />
            </paramlist>
            <paramlist link="1075058116" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="13019314" name="">
              <param name="ymin" value="-125" />
              <param name="ymax" value="125" />
            </paramlist>
            <paramlist link="937081498" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="564593676" name="">
              <param name="ymin" value="-0.03" />
              <param name="ymax" value="0.03" />
            </paramlist>
            <paramlist link="1681197622" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1833246609" name="">
              <param name="ymin" value="-40" />
              <param name="ymax" value="40" />
            </paramlist>
            <paramlist link="338734597" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="153241130" name="">
              <param name="ymin" value="-4e-005" />
              <param name="ymax" value="4e-005" />
            </paramlist>
            <paramlist link="127511133" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="662864870" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="215432832" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="272851092" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1474635692" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="1725321700" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1578101607" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="113672398" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="2011715583" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1811020343" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="301910913" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="427601255" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1867019710" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="2118156552" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="2011715583" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="1811020343" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1867019710" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="2118156552" name="">
              <param name="ymin" value="-600" />
              <param name="ymax" value="600" />
            </paramlist>
            <paramlist link="301910913" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="427601255" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1660950393" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="746141652" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="25" />
            </paramlist>
            <paramlist link="901540731" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="411249444" name="">
              <param name="ymin" value="-1500" />
              <param name="ymax" value="1500" />
            </paramlist>
            <paramlist link="1003515049" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="571980303" name="">
              <param name="ymin" value="-125" />
              <param name="ymax" value="125" />
            </paramlist>
            <paramlist link="411249444" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="448766786" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="615478243" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="200" />
            </paramlist>
            <paramlist link="1404892131" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1741254191" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="200" />
            </paramlist>
            <paramlist link="298387133" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="2" />
            </paramlist>
            <paramlist link="866389266" name="">
              <param name="ymin" value="-800" />
              <param name="ymax" value="800" />
            </paramlist>
            <paramlist link="1808242662" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1276871141" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="1370386594" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="508819747" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="627768605" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="108067746" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="200" />
            </paramlist>
            <paramlist link="1359617928" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="2" />
            </paramlist>
            <paramlist link="1927427173" name="">
              <param name="ymin" value="-800" />
              <param name="ymax" value="800" />
            </paramlist>
            <paramlist link="1212825328" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="478964548" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="2047838619" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1930899002" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" group="" url="" version="" build="" crc="23230517" instances="1" key="" view="false" date="1743798509">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Global Substitutions" />
      </form>
      <svg viewBox="-200 -200 200 200">
        <rect x="-36" y="-36" width="72" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="" fill-bg="" />
        <text x="0" y="0" stroke="Black" fill="Black" font-size="Small"><![CDATA[%:Name]]></text>
      </svg>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="3" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Wire classid="Bus" name="" x="738" y="270" w="69" h="206" orient="0" id="2114066045">
          <paramlist>
            <param name="Name" value="Adani_India" />
            <param name="BaseKV" value="400" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker3" id="59131443" x="774" y="324" w="103" h="78" z="120" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK400Adani1" />
            <param name="NAMEA" value="BRK1A" />
            <param name="NAMEB" value="BRK1B" />
            <param name="NAMEC" value="BRK1C" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="0.01365" />
            <param name="Q" value="0.0001548" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="1741236679" x="774" y="396" w="88" h="78" z="200" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK400Adani2" />
            <param name="NAMEA" value="BRK3A" />
            <param name="NAMEB" value="BRK3B" />
            <param name="NAMEC" value="BRK3C" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="-19.86" />
            <param name="Q" value="1890" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="1533431204" x="1746" y="324" w="117" h="78" z="210" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK400Rahanpur1" />
            <param name="NAMEA" value="BRK2A" />
            <param name="NAMEB" value="BRK2B" />
            <param name="NAMEC" value="BRK2C" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="0.3066" />
            <param name="Q" value="-0.0005678" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="519761413" x="1746" y="396" w="110" h="78" z="260" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK400Rahanpur2" />
            <param name="NAMEA" value="BRK4A" />
            <param name="NAMEB" value="BRK4B" />
            <param name="NAMEC" value="BRK4C" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="-116" />
            <param name="Q" value="-921.2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1782" y="324" w="26" h="8" orient="0" id="1604743163">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1782" y="396" w="26" h="8" orient="0" id="356873152">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="Bus" name="" x="1800" y="288" w="57" h="206" orient="0" id="263059504">
          <paramlist>
            <param name="Name" value="Rahanpur" />
            <param name="BaseKV" value="400" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="TLine" name="ngrstudy:TLine_1" x="846" y="360" w="206" h="30" orient="0" defn="ngr_inducedvoltage_adanifault:TLine_1" id="1278573707" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="ngrstudy:TLine_1" id="1278573707" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_inducedvoltage_adanifault:TLine_1" link="1278573707" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="Adani_Rahanpur1" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="44.5 [km]" />
              <param name="Dim" value="6" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1743798510" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="162" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:source3" id="378449121" x="702" y="360" w="110" h="35" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Adani" />
            <param name="Type" value="4" />
            <param name="Ctrl" value="0" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="400 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="1" />
            <param name="Imp" value="1" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="0" />
            <param name="R1s" value="1.0 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="27.2 [ohm]" />
            <param name="Phi1" value="89.75 [deg]" />
            <param name="RN" value="2.0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="Z0" value="27.2 [ohm]" />
            <param name="Phi0" value="85.75 [deg]" />
            <param name="Es" value="400.0 [kV]" />
            <param name="F0" value="50.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ground" id="1701250135" x="630" y="360" w="26" h="20" z="0" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" defn="master:source3" id="1645184431" x="1836" y="360" w="110" h="35" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="RAHANPUR" />
            <param name="Type" value="4" />
            <param name="Ctrl" value="0" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="400 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="1" />
            <param name="Imp" value="1" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="0" />
            <param name="R1s" value="1.0 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="20.075 [ohm]" />
            <param name="Phi1" value="85.75 [deg]" />
            <param name="RN" value="2.0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="Z0" value="20.075 [ohm]" />
            <param name="Phi0" value="85.75 [deg]" />
            <param name="Es" value="400.0 [kV]" />
            <param name="F0" value="50.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ground" id="1721659033" x="1908" y="360" w="26" h="20" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" defn="master:resistor" id="1851685829" x="810" y="486" w="29" h="58" z="1" orient="5" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="56.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inductor" id="123879492" x="810" y="432" w="24" h="44" z="1" orient="5" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="L" value="8.92 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="432" w="8" h="26" orient="0" id="2046007601">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:short" id="2016189393" x="810" y="486" w="14" h="20" z="1" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" defn="master:resistor" id="38901365" x="810" y="234" w="29" h="58" z="1" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="56.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inductor" id="625885365" x="810" y="288" w="24" h="44" z="1" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="L" value="8.92 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="288" w="8" h="26" orient="0" id="301929009">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:short" id="797534062" x="810" y="234" w="14" h="20" z="1" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1957983224" x="810" y="504" w="24" h="38" z="290" orient="1" defn="master:ammeter" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ir2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1497143509" x="810" y="216" w="24" h="38" z="50" orient="3" defn="master:ammeter" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ir1" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="ngrstudy:TLine_2" x="1044" y="360" w="188" h="30" orient="0" defn="ngr_inducedvoltage_adanifault:TLine_2" id="1928823875" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="ngrstudy:TLine_2" id="1928823875" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_inducedvoltage_adanifault:TLine_2" link="1928823875" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="Adani_Rahanpur2" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="22.25 [km]" />
              <param name="Dim" value="6" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1743798510" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="144" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:var_pot" id="1017610755" x="252" y="90" w="47" h="49" z="10" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dial_L" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="NDP" value="7" />
            <param name="Value" value="3" />
            <param name="F1" value="1e-5 " />
            <param name="F2" value="0.446 " />
            <param name="F3" value="0.892 " />
            <param name="F4" value="1.338 " />
            <param name="F5" value="1.784 " />
            <param name="F6" value="2.676 " />
            <param name="F7" value="3.122 " />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="805177603" x="342" y="90" w="16" h="20" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ln" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="288" y="90" w="62" h="8" orient="0" id="89294110">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="252" y="126" w="378" h="198" id="58931031" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Selector" name="Dial_L" link="1017610755" id="2006525254" />
        </Frame>
        <User classid="UserCmp" name="master:ground" id="2103518478" x="810" y="612" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:ground" id="2124613803" x="810" y="108" w="20" h="26" z="0" orient="3" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="1818690617" x="810" y="144" w="49" h="38" z="20" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Ln" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="307509999" x="810" y="540" w="49" h="38" z="310" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Ln" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:var_pot" id="955051511" x="270" y="360" w="48" h="49" z="90" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dial_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="NDP" value="7" />
            <param name="Value" value="3" />
            <param name="F1" value="1e-5 [ohm]" />
            <param name="F2" value="2.8 [ohm]" />
            <param name="F3" value="5.6 [ohm]" />
            <param name="F4" value="8.4 [ohm]" />
            <param name="F5" value="11.2 [ohm]" />
            <param name="F6" value="16.8 [ohm]" />
            <param name="F7" value="19.6 [ohm]" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="379786077" x="378" y="360" w="18" h="20" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Rn" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="360" w="80" h="8" orient="0" id="1604742292">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="234" y="396" w="360" h="198" id="334888003" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="126,396" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Selector" name="Dial_R" link="955051511" id="1905438461" />
        </Frame>
        <User classid="UserCmp" defn="master:varrlc" id="1132780686" x="810" y="108" w="49" h="38" z="380" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rn" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="243336353" x="810" y="576" w="49" h="38" z="350" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rn" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="ngr_sarc:TLine_3" x="1494" y="360" w="188" h="30" orient="0" defn="ngr_inducedvoltage_adanifault:TLine_3" id="1395918574" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="ngr_sarc:TLine_3" id="1395918574" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_inducedvoltage_adanifault:TLine_3" link="1395918574" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="Adani_Rahanpur4" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="44.5 [km]" />
              <param name="Dim" value="6" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1743798510" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="144" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout2" id="1012948871" x="1674" y="360" w="38" h="75" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="435360851" x="810" y="180" w="29" h="24" z="30" orient="3" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="En1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1256592516" x="1260" y="540" w="36" h="37" z="360" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="En1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1255487882" x="1260" y="540" w="24" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="En1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout2" id="577976762" x="846" y="360" w="38" h="75" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="TLine" name="ngr_stuckbreaker:TLine_4" x="1224" y="360" w="278" h="30" orient="0" defn="ngr_inducedvoltage_adanifault:TLine_4" id="206290159" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="ngr_stuckbreaker:TLine_4" id="206290159" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_inducedvoltage_adanifault:TLine_4" link="206290159" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="Adani_Rahanpur3" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="22.250 [km]" />
              <param name="Dim" value="6" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1743798510" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="252" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tpflt" id="1384386465" x="810" y="378" w="71" h="61" z="370" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="IPARC" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tfaultn" id="1341772412" x="846" y="450" w="54" h="74" z="220" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="TF" value="0.5 [s]" />
            <param name="DF" value="10 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="556151259" x="1530" y="252" w="110" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK400Rahanpur2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1450239529" x="1530" y="252" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1984952735" x="1530" y="162" w="110" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK400Rahanpur1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="757214435" x="1530" y="162" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="220748030" x="1332" y="252" w="86" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK400Adani2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2145713092" x="1332" y="252" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="309666788" x="1332" y="144" w="86" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK400Adani1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="233160115" x="1332" y="144" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="1031206055" x="1404" y="252" w="74" h="54" z="100" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1657412019" x="1404" y="144" w="74" h="54" z="40" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1636496168" x="1602" y="162" w="74" h="54" z="60" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1072819771" x="1602" y="252" w="74" h="54" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="156879581" x="1710" y="324" w="89" h="51" z="1" orient="5" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1003515049" name="frame" x="1440" y="1134" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="1440,720" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.899244332494" />
            <param name="omarker" value="0.987405541562" />
          </paramlist>
          <paramlist link="1003515049" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="571980303" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Voltage (kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="571980303" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ea3" link="1071554257" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:breakout" id="300915680" x="882" y="270" w="51" h="89" z="1" orient="6" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="665333746" x="1188" y="324" w="89" h="51" z="1" orient="5" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="324" w="80" h="62" orient="0" id="1956099721">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-54" />
          <vertex x="72" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout2" id="1063001227" x="1224" y="360" w="75" h="38" z="1" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="656233812" x="918" y="306" w="29" h="24" z="110" orient="3" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="1452250042" x="918" y="270" w="29" h="24" z="80" orient="3" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="543420811" x="918" y="234" w="29" h="22" z="70" orient="3" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="630863854" x="1224" y="288" w="24" h="29" z="150" orient="2" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="1721738501" x="1188" y="288" w="24" h="29" z="140" orient="2" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="724188009" x="1152" y="288" w="22" h="29" z="130" orient="2" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="1267550888" x="1746" y="288" w="24" h="29" z="190" orient="2" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="348867711" x="1710" y="288" w="24" h="29" z="180" orient="2" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="1441671682" x="1674" y="288" w="22" h="29" z="170" orient="2" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1199392098" x="954" y="450" w="36" h="37" z="230" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1348708891" x="954" y="450" w="24" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1754490509" x="1044" y="450" w="36" h="37" z="240" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="827817053" x="1044" y="450" w="24" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="250162462" x="1134" y="450" w="36" h="37" z="250" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1326847754" x="1134" y="450" w="22" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1877293314" x="1242" y="450" w="36" h="37" z="270" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1732218089" x="1242" y="450" w="24" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1799558511" x="1332" y="450" w="36" h="37" z="280" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="673719247" x="1332" y="450" w="24" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="509865694" x="1404" y="450" w="36" h="37" z="300" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1093860344" x="1404" y="450" w="22" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1071554257" x="936" y="540" w="36" h="37" z="320" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1995054517" x="936" y="540" w="24" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1299260433" x="1044" y="540" w="36" h="37" z="330" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1010170996" x="1044" y="540" w="24" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="268720046" x="1134" y="540" w="36" h="37" z="340" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="968430813" x="1134" y="540" w="22" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec3" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="448766786" name="frame" x="288" y="1134" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="378,918" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.871536523929" />
            <param name="omarker" value="0.987405541562" />
          </paramlist>
          <paramlist link="448766786" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="615478243" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Voltage (kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="615478243" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ea1" link="1199392098" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1404892131" name="frame" x="288" y="1422" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="378,954" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.92443324937" />
            <param name="omarker" value="0.987405541562" />
          </paramlist>
          <paramlist link="1404892131" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1741254191" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Voltage (kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1741254191" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Eb1" link="1754490509" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="298387133" name="frame" x="288" y="1710" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="360,1188" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="1.75314861461" />
            <param name="omarker" value="1.40554156171" />
          </paramlist>
          <paramlist link="298387133" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="866389266" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Voltage (kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="200.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="866389266" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ec1" link="250162462" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1808242662" name="frame" x="864" y="1134" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="972,936" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.916876574307" />
            <param name="omarker" value="0.987405541562" />
          </paramlist>
          <paramlist link="1808242662" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1276871141" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Voltage (kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1276871141" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ea2" link="1877293314" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1370386594" name="frame" x="864" y="1422" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="918,1242" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.896725440806" />
            <param name="omarker" value="0.987405541562" />
          </paramlist>
          <paramlist link="1370386594" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="508819747" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Voltage (kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="508819747" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Eb2" link="1799558511" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="627768605" name="frame" x="864" y="1710" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="918,1476" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.987405541562" />
            <param name="omarker" value="0.91435768262" />
          </paramlist>
          <paramlist link="627768605" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="108067746" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Voltage (kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="108067746" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ec2" link="509865694" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1359617928" name="frame" x="1440" y="828" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="1548,1008" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="1.20906801008" />
            <param name="omarker" value="1.53652392947" />
          </paramlist>
          <paramlist link="1359617928" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1927427173" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Voltage (kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="200.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1927427173" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="En1" link="1256592516" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1212825328" name="frame" x="1440" y="1422" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="1530,1134" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.987405541562" />
            <param name="omarker" value="0.894206549118" />
          </paramlist>
          <paramlist link="1212825328" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="478964548" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Voltage (kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="478964548" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Eb3" link="1299260433" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="2047838619" name="frame" x="1440" y="1710" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="1530,1314" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.987405541562" />
            <param name="omarker" value="0.896725440806" />
          </paramlist>
          <paramlist link="2047838619" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1930899002" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Voltage (kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1930899002" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ec3" link="268720046" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
  </definitions>
  <output name="ngr_inducedvoltage_adanifault" device="EMTDC" version="2010" date="2025/04/09" time="11:14:10.000000">
    <paramlist />
    <domain name="Time" unit="s" mult="0.0" skew="0.0">
      <sample rate="4000.0" end="8000" />
    </domain>
    <analog>
      <channel index="0" id="1199392098:0" name="Ea1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1" id="1754490509:0" name="Eb1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="2" id="250162462:0" name="Ec1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="3" id="1877293314:0" name="Ea2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="4" id="1799558511:0" name="Eb2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="5" id="509865694:0" name="Ec2" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="6" id="1071554257:0" name="Ea3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="7" id="1299260433:0" name="Eb3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="8" id="268720046:0" name="Ec3" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="9" id="1256592516:0" name="En1" label="" dim="1" unit="" min="-2.0" max="2.0" />
    </analog>
    <digital />
  </output>
</project>