<project name="ngr_Secarc_adani" version="4.5.0" schema="0" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="lenovo,1613028606" />
    <param name="time_duration" value="1" />
    <param name="time_step" value="50" />
    <param name="sample_step" value="250" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="noname.out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="noname.snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="10239" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="Touhidul, 1743796826" />
  </paramlist>
  <paramlist name="Validation">
    <param name="Station" value="invalid_crc" />
    <param name="Main" value="invalid_crc" />
  </paramlist>
  <hierarchy>
    <call name="Station" link="1757673634" z="0" instance="0" view="false">
      <call name="Main" link="1982967546" z="0" view="true" instance="0">
        <call name="TLine_1" link="1278573707" z="-1" view="false" instance="0" />
        <call name="TLine_2" link="1928823875" z="-1" view="false" instance="0" />
        <call name="TLine_3" link="1395918574" z="-1" view="false" instance="0" />
        <call name="TLine_4" link="206290159" z="-1" view="false" instance="0" />
      </call>
    </call>
  </hierarchy>
  <definitions>
    <Definition classid="RowDefn" name="TLine_4" group="" url="" version="" build="" crc="70239174" instances="1" key="" view="false" date="1743787781">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_FrePhase_Options" id="47857310" x="576" y="180" w="451" h="232" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Ground" id="949935385" x="378" y="540" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Tower_Universal" id="1038856257" x="774" y="414" w="607" h="167" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="TName" value="3H5" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="Nc" value="6" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="0" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="400kv QUADACCC" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="2" />
            <param name="RadiusC" value="0.016435 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="37" />
            <param name="num_out_strnd" value="16" />
            <param name="DCResC" value="0.0387 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="10 [m]" />
            <param name="NCondB" value="4" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value=".4572 [m]" />
            <param name="XC1" value="-7.55 [m]" />
            <param name="YC1" value="25.3 [m]" />
            <param name="XC2" value="-8.34 [m]" />
            <param name="YC2" value="33.45 [m]" />
            <param name="XC3" value="-7.14 [m]" />
            <param name="YC3" value="42.1 [m]" />
            <param name="XC4" value="7.55 [m]" />
            <param name="YC4" value="25.3 [m]" />
            <param name="XC5" value="8.34 [m]" />
            <param name="YC5" value="33.45 [m]" />
            <param name="XC6" value="7.14 [m]" />
            <param name="YC6" value="42.1 [m]" />
            <param name="XC7" value="25 [m]" />
            <param name="YC7" value="30 [m]" />
            <param name="XC8" value="30 [m]" />
            <param name="YC8" value="30 [m]" />
            <param name="XC9" value="35 [m]" />
            <param name="YC9" value="30 [m]" />
            <param name="XC10" value="40 [m]" />
            <param name="YC10" value="30 [m]" />
            <param name="XC11" value="45 [m]" />
            <param name="YC11" value="30 [m]" />
            <param name="XC12" value="50 [m]" />
            <param name="YC12" value="30 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="ACSRDorking" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.008 [m]" />
            <param name="DCResG" value="0.2992 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XG1" value="-8.54 [m]" />
            <param name="YG1" value="50.3 [m]" />
            <param name="XG2" value="8.54 [m]" />
            <param name="YG2" value="50.3 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="0.1 [m]" />
            <param name="NC1" value="2" />
            <param name="NC2" value="3" />
            <param name="NC3" value="1" />
            <param name="NC4" value="5" />
            <param name="NC5" value="6" />
            <param name="NC6" value="4" />
            <param name="NC7" value="7" />
            <param name="NC8" value="8" />
            <param name="NC9" value="9" />
            <param name="NC10" value="10" />
            <param name="NC11" value="11" />
            <param name="NC12" value="12" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
            <param name="RadiusS" value="0.00253 [m]" />
            <param name="memberof" value="" />
            <param name="STL" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_3" group="" url="" version="" build="" crc="9806044" instances="1" key="" view="false" date="1743787781">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_FrePhase_Options" id="281061639" x="576" y="180" w="451" h="232" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Ground" id="792533150" x="378" y="540" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Tower_Universal" id="1179241496" x="666" y="414" w="607" h="167" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="TName" value="3H5" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="Nc" value="6" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="0" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="400kv QUADACCC" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="2" />
            <param name="RadiusC" value="0.016435 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="37" />
            <param name="num_out_strnd" value="16" />
            <param name="DCResC" value="0.0387 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="10 [m]" />
            <param name="NCondB" value="4" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value=".4572 [m]" />
            <param name="XC1" value="-7.55 [m]" />
            <param name="YC1" value="25.3 [m]" />
            <param name="XC2" value="-8.34 [m]" />
            <param name="YC2" value="33.45 [m]" />
            <param name="XC3" value="-7.14 [m]" />
            <param name="YC3" value="42.1 [m]" />
            <param name="XC4" value="7.55 [m]" />
            <param name="YC4" value="25.3 [m]" />
            <param name="XC5" value="8.34 [m]" />
            <param name="YC5" value="33.45 [m]" />
            <param name="XC6" value="7.14 [m]" />
            <param name="YC6" value="42.1 [m]" />
            <param name="XC7" value="25 [m]" />
            <param name="YC7" value="30 [m]" />
            <param name="XC8" value="30 [m]" />
            <param name="YC8" value="30 [m]" />
            <param name="XC9" value="35 [m]" />
            <param name="YC9" value="30 [m]" />
            <param name="XC10" value="40 [m]" />
            <param name="YC10" value="30 [m]" />
            <param name="XC11" value="45 [m]" />
            <param name="YC11" value="30 [m]" />
            <param name="XC12" value="50 [m]" />
            <param name="YC12" value="30 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="ACSRDorking" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.008 [m]" />
            <param name="DCResG" value="0.2992 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XG1" value="-8.54 [m]" />
            <param name="YG1" value="50.3 [m]" />
            <param name="XG2" value="8.54 [m]" />
            <param name="YG2" value="50.3 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NC3" value="3" />
            <param name="NC4" value="4" />
            <param name="NC5" value="5" />
            <param name="NC6" value="6" />
            <param name="NC7" value="7" />
            <param name="NC8" value="8" />
            <param name="NC9" value="9" />
            <param name="NC10" value="10" />
            <param name="NC11" value="11" />
            <param name="NC12" value="12" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
            <param name="RadiusS" value="0.00253 [m]" />
            <param name="memberof" value="" />
            <param name="STL" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_2" group="" url="" version="" build="" crc="56480598" instances="1" key="" view="false" date="1743787781">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_FrePhase_Options" id="900595050" x="576" y="180" w="451" h="232" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Ground" id="1296340349" x="378" y="540" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Tower_Universal" id="1051938383" x="684" y="414" w="607" h="167" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="TName" value="3H5" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="Nc" value="6" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="0" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="400kv QUADACCC" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="2" />
            <param name="RadiusC" value="0.016435 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="37" />
            <param name="num_out_strnd" value="16" />
            <param name="DCResC" value="0.0387 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="10 [m]" />
            <param name="NCondB" value="4" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value=".4572 [m]" />
            <param name="XC1" value="-7.55 [m]" />
            <param name="YC1" value="25.3 [m]" />
            <param name="XC2" value="-8.34 [m]" />
            <param name="YC2" value="33.45 [m]" />
            <param name="XC3" value="-7.14 [m]" />
            <param name="YC3" value="42.1 [m]" />
            <param name="XC4" value="7.55 [m]" />
            <param name="YC4" value="25.3 [m]" />
            <param name="XC5" value="8.34 [m]" />
            <param name="YC5" value="33.45 [m]" />
            <param name="XC6" value="7.14 [m]" />
            <param name="YC6" value="42.1 [m]" />
            <param name="XC7" value="25 [m]" />
            <param name="YC7" value="30 [m]" />
            <param name="XC8" value="30 [m]" />
            <param name="YC8" value="30 [m]" />
            <param name="XC9" value="35 [m]" />
            <param name="YC9" value="30 [m]" />
            <param name="XC10" value="40 [m]" />
            <param name="YC10" value="30 [m]" />
            <param name="XC11" value="45 [m]" />
            <param name="YC11" value="30 [m]" />
            <param name="XC12" value="50 [m]" />
            <param name="YC12" value="30 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="ACSRDorking" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.008 [m]" />
            <param name="DCResG" value="0.2992 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XG1" value="-8.54 [m]" />
            <param name="YG1" value="50.3 [m]" />
            <param name="XG2" value="8.54 [m]" />
            <param name="YG2" value="50.3 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="0.1 [m]" />
            <param name="NC1" value="2" />
            <param name="NC2" value="3" />
            <param name="NC3" value="1" />
            <param name="NC4" value="5" />
            <param name="NC5" value="6" />
            <param name="NC6" value="4" />
            <param name="NC7" value="7" />
            <param name="NC8" value="8" />
            <param name="NC9" value="9" />
            <param name="NC10" value="10" />
            <param name="NC11" value="11" />
            <param name="NC12" value="12" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
            <param name="RadiusS" value="0.00253 [m]" />
            <param name="memberof" value="" />
            <param name="STL" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_1" group="" url="" version="" build="" crc="46224373" instances="1" key="" view="false" date="1743787781">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_FrePhase_Options" id="610594899" x="576" y="180" w="451" h="232" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Ground" id="1103900707" x="378" y="540" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Tower_Universal" id="664589328" x="558" y="378" w="607" h="167" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="TName" value="3H5" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="Nc" value="6" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="0" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="400kv QUADACCC" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="2" />
            <param name="RadiusC" value="0.016435 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="37" />
            <param name="num_out_strnd" value="16" />
            <param name="DCResC" value="0.0387 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="10 [m]" />
            <param name="NCondB" value="4" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value=".4572 [m]" />
            <param name="XC1" value="-7.55 [m]" />
            <param name="YC1" value="25.3 [m]" />
            <param name="XC2" value="-8.34 [m]" />
            <param name="YC2" value="33.45 [m]" />
            <param name="XC3" value="-7.14 [m]" />
            <param name="YC3" value="42.1 [m]" />
            <param name="XC4" value="7.55 [m]" />
            <param name="YC4" value="25.3 [m]" />
            <param name="XC5" value="8.34 [m]" />
            <param name="YC5" value="33.45 [m]" />
            <param name="XC6" value="7.14 [m]" />
            <param name="YC6" value="42.1 [m]" />
            <param name="XC7" value="25 [m]" />
            <param name="YC7" value="30 [m]" />
            <param name="XC8" value="30 [m]" />
            <param name="YC8" value="30 [m]" />
            <param name="XC9" value="35 [m]" />
            <param name="YC9" value="30 [m]" />
            <param name="XC10" value="40 [m]" />
            <param name="YC10" value="30 [m]" />
            <param name="XC11" value="45 [m]" />
            <param name="YC11" value="30 [m]" />
            <param name="XC12" value="50 [m]" />
            <param name="YC12" value="30 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="ACSRDorking" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.008 [m]" />
            <param name="DCResG" value="0.2992 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XG1" value="-8.54 [m]" />
            <param name="YG1" value="50.3 [m]" />
            <param name="XG2" value="8.54 [m]" />
            <param name="YG2" value="50.3 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="0.1 [m]" />
            <param name="NC1" value="3" />
            <param name="NC2" value="1" />
            <param name="NC3" value="2" />
            <param name="NC4" value="6" />
            <param name="NC5" value="4" />
            <param name="NC6" value="5" />
            <param name="NC7" value="7" />
            <param name="NC8" value="8" />
            <param name="NC9" value="9" />
            <param name="NC10" value="10" />
            <param name="NC11" value="11" />
            <param name="NC12" value="12" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
            <param name="RadiusS" value="0.00253 [m]" />
            <param name="memberof" value="" />
            <param name="STL" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" crc="120514816" instances="1" key="" view="false" date="1743787538">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
        </paramlist>
        <Wire classid="WireBranch" name="ngrstudy:Main" x="180" y="180" w="62" h="80" orient="0" defn="ngr_Secarc_adani:Main" id="1982967546" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="ngrstudy:Main" id="1982967546" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_Secarc_adani:Main" link="1982967546" q="4">
            <paramlist link="-1" name="" />
            <paramlist link="2034302395" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="314168871" name="">
              <param name="ymin" value="-20" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="541002114" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1182685502" name="">
              <param name="ymin" value="-0.25" />
              <param name="ymax" value="0.1" />
            </paramlist>
            <paramlist link="1953137155" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="202701982" name="">
              <param name="ymin" value="-0.0005" />
              <param name="ymax" value="0.0004" />
            </paramlist>
            <paramlist link="1818605726" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1501275753" name="">
              <param name="ymin" value="-50" />
              <param name="ymax" value="50" />
            </paramlist>
            <paramlist link="173111928" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1183286643" name="">
              <param name="ymin" value="-0.12" />
              <param name="ymax" value="0.06" />
            </paramlist>
            <paramlist link="980112752" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="942458079" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="281470460" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="146948543" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="314168871" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="40" />
            </paramlist>
            <paramlist link="1378372070" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="642288951" name="">
              <param name="ymin" value="0.775" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="2125107323" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="728748361" name="">
              <param name="ymin" value="-125" />
              <param name="ymax" value="125" />
            </paramlist>
            <paramlist link="1168615258" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1563174805" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1227985715" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="290609177" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="956681511" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="562846811" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="667543822" name="">
              <param name="xmin" value="0.14" />
              <param name="xmax" value="0.3" />
            </paramlist>
            <paramlist link="571976898" name="">
              <param name="ymin" value="-300" />
              <param name="ymax" value="300" />
            </paramlist>
            <paramlist link="1453241419" name="">
              <param name="xmin" value="0.1" />
              <param name="xmax" value="0.4" />
            </paramlist>
            <paramlist link="1331744270" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="358792776" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1724047878" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1507524484" name="">
              <param name="xmin" value="0.08" />
              <param name="xmax" value="0.22" />
            </paramlist>
            <paramlist link="1656047137" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="115549146" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="2061998398" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="346102447" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1715897076" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="435458131" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="380133661" name="">
              <param name="ymin" value="-125" />
              <param name="ymax" value="125" />
            </paramlist>
            <paramlist link="1541010960" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1337924021" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="640821186" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="116685241" name="">
              <param name="ymin" value="-500" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="111229884" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="791595927" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="152518264" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="326879749" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="40" />
            </paramlist>
            <paramlist link="1075058116" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="13019314" name="">
              <param name="ymin" value="-125" />
              <param name="ymax" value="125" />
            </paramlist>
            <paramlist link="937081498" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="564593676" name="">
              <param name="ymin" value="-0.03" />
              <param name="ymax" value="0.03" />
            </paramlist>
            <paramlist link="1681197622" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1833246609" name="">
              <param name="ymin" value="-40" />
              <param name="ymax" value="40" />
            </paramlist>
            <paramlist link="338734597" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="153241130" name="">
              <param name="ymin" value="-4e-005" />
              <param name="ymax" value="4e-005" />
            </paramlist>
            <paramlist link="127511133" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="662864870" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="215432832" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="272851092" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1474635692" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="1725321700" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1578101607" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="113672398" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="2011715583" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1811020343" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="301910913" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="427601255" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1867019710" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="2118156552" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="2011715583" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="1811020343" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1867019710" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="2118156552" name="">
              <param name="ymin" value="-600" />
              <param name="ymax" value="600" />
            </paramlist>
            <paramlist link="301910913" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="427601255" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1660950393" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="746141652" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="25" />
            </paramlist>
            <paramlist link="901540731" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="411249444" name="">
              <param name="ymin" value="-1500" />
              <param name="ymax" value="1500" />
            </paramlist>
            <paramlist link="1003515049" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="571980303" name="">
              <param name="ymin" value="-30" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="411249444" name="">
              <param name="ymin" value="-150" />
              <param name="ymax" value="150" />
            </paramlist>
            <paramlist link="448766786" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="615478243" name="">
              <param name="ymin" value="-1250" />
              <param name="ymax" value="1250" />
            </paramlist>
            <paramlist link="1404892131" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1741254191" name="">
              <param name="ymin" value="-30" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="298387133" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="866389266" name="">
              <param name="ymin" value="-30" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="1808242662" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1276871141" name="">
              <param name="ymin" value="-30" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="1370386594" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="508819747" name="">
              <param name="ymin" value="-30" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="627768605" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="108067746" name="">
              <param name="ymin" value="-30" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="1359617928" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1927427173" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1212825328" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="478964548" name="">
              <param name="ymin" value="-30" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="2047838619" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1930899002" name="">
              <param name="ymin" value="-30" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="615478243" name="">
              <param name="ymin" value="-30" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="1068580576" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1167413457" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="25" />
            </paramlist>
            <paramlist link="1068580576" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1167413457" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="40" />
            </paramlist>
            <paramlist link="2125178330" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="914655483" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1068580576" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1167413457" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1601417386" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="832870461" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="40" />
            </paramlist>
            <paramlist link="656039623" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1462498181" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" group="" url="" version="" build="" crc="126184735" instances="1" key="" view="false" date="1743796662">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Global Substitutions" />
      </form>
      <svg viewBox="-200 -200 200 200">
        <rect x="-36" y="-36" width="72" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="" fill-bg="" />
        <text x="0" y="0" stroke="Black" fill="Black" font-size="Small"><![CDATA[%:Name]]></text>
      </svg>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="3" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Wire classid="Bus" name="" x="738" y="270" w="69" h="206" orient="0" id="2114066045">
          <paramlist>
            <param name="Name" value="Adani_India" />
            <param name="BaseKV" value="400" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker3" id="59131443" x="774" y="324" w="82" h="63" z="320" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="1" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK400Adani1" />
            <param name="NAMEA" value="BRK1A" />
            <param name="NAMEB" value="BRK1B" />
            <param name="NAMEC" value="BRK1C" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.2798" />
            <param name="Q" value="-5.62" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="1741236679" x="774" y="396" w="91" h="78" z="150" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK400Adani2" />
            <param name="NAMEA" value="BRK3A" />
            <param name="NAMEB" value="BRK3B" />
            <param name="NAMEC" value="BRK3C" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="-2.213" />
            <param name="Q" value="-9.383" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="1533431204" x="1746" y="324" w="83" h="63" z="310" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="1" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK400Rahanpur1" />
            <param name="NAMEA" value="BRK2A" />
            <param name="NAMEB" value="BRK2B" />
            <param name="NAMEC" value="BRK2C" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="-2.298" />
            <param name="Q" value="8.409" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="519761413" x="1746" y="396" w="110" h="78" z="160" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK400Rahanpur2" />
            <param name="NAMEA" value="BRK4A" />
            <param name="NAMEB" value="BRK4B" />
            <param name="NAMEC" value="BRK4C" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="-3.294" />
            <param name="Q" value="31.43" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1782" y="324" w="26" h="8" orient="0" id="1170954530">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1782" y="396" w="26" h="8" orient="0" id="1574195244">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="Bus" name="" x="1800" y="288" w="57" h="206" orient="0" id="263059504">
          <paramlist>
            <param name="Name" value="Rahanpur" />
            <param name="BaseKV" value="400" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="TLine" name="ngrstudy:TLine_1" x="846" y="360" w="206" h="30" orient="0" defn="ngr_Secarc_adani:TLine_1" id="1278573707" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="ngrstudy:TLine_1" id="1278573707" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_Secarc_adani:TLine_1" link="1278573707" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="Adani_Rahanpur1" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="44.5 [km]" />
              <param name="Dim" value="6" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1743787781" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="162" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:source3" id="378449121" x="702" y="360" w="110" h="35" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Adani" />
            <param name="Type" value="4" />
            <param name="Ctrl" value="0" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="400 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="1" />
            <param name="Imp" value="1" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="0" />
            <param name="R1s" value="1.0 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="27.2 [ohm]" />
            <param name="Phi1" value="89.75 [deg]" />
            <param name="RN" value="2.0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="Z0" value="27.2 [ohm]" />
            <param name="Phi0" value="85.75 [deg]" />
            <param name="Es" value="400.0 [kV]" />
            <param name="F0" value="50.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ground" id="1701250135" x="630" y="360" w="26" h="20" z="0" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" defn="master:source3" id="1645184431" x="1836" y="360" w="110" h="35" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="RAHANPUR" />
            <param name="Type" value="4" />
            <param name="Ctrl" value="0" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="400 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="1" />
            <param name="Imp" value="1" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="0" />
            <param name="R1s" value="1.0 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="20.075 [ohm]" />
            <param name="Phi1" value="85.75 [deg]" />
            <param name="RN" value="2.0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="Z0" value="20.075 [ohm]" />
            <param name="Phi0" value="85.75 [deg]" />
            <param name="Es" value="400.0 [kV]" />
            <param name="F0" value="50.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ground" id="1721659033" x="1908" y="360" w="26" h="20" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" defn="master:resistor" id="1851685829" x="810" y="486" w="29" h="58" z="1" orient="5" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="56.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inductor" id="123879492" x="810" y="432" w="24" h="44" z="1" orient="5" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="L" value="8.92 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="432" w="8" h="26" orient="0" id="2081576287">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:short" id="2016189393" x="810" y="486" w="14" h="20" z="1" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" defn="master:resistor" id="38901365" x="810" y="234" w="29" h="58" z="1" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="56.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inductor" id="625885365" x="810" y="288" w="24" h="44" z="1" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="L" value="8.92 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="288" w="8" h="26" orient="0" id="1548659597">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:short" id="797534062" x="810" y="234" w="14" h="20" z="1" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1957983224" x="810" y="504" w="24" h="38" z="170" orient="1" defn="master:ammeter" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ir2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1497143509" x="810" y="216" w="24" h="38" z="40" orient="3" defn="master:ammeter" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ir1" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="ngrstudy:TLine_2" x="1044" y="360" w="188" h="30" orient="0" defn="ngr_Secarc_adani:TLine_2" id="1928823875" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="ngrstudy:TLine_2" id="1928823875" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_Secarc_adani:TLine_2" link="1928823875" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="Adani_Rahanpur2" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="22.25 [km]" />
              <param name="Dim" value="6" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1743787781" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="144" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:var_pot" id="1017610755" x="288" y="90" w="47" h="49" z="10" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dial_L" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="NDP" value="7" />
            <param name="Value" value="3" />
            <param name="F1" value="1e-5" />
            <param name="F2" value="0.446" />
            <param name="F3" value="0.892" />
            <param name="F4" value="1.338" />
            <param name="F5" value="1.784" />
            <param name="F6" value="2.676" />
            <param name="F7" value="3.122" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="805177603" x="378" y="90" w="16" h="20" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ln" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="90" w="62" h="8" orient="0" id="1794747858">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="234" y="126" w="378" h="198" id="58931031" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Selector" name="Dial_L" link="1017610755" id="1366964583" />
        </Frame>
        <User classid="UserCmp" name="master:ground" id="2103518478" x="810" y="612" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:ground" id="2124613803" x="810" y="108" w="20" h="26" z="0" orient="3" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="1818690617" x="810" y="144" w="49" h="38" z="20" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Ln" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="307509999" x="810" y="540" w="49" h="38" z="190" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Ln" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:var_pot" id="955051511" x="288" y="378" w="48" h="49" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dial_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="NDP" value="7" />
            <param name="Value" value="3" />
            <param name="F1" value="1e-5 [ohm]" />
            <param name="F2" value="2.8 [ohm]" />
            <param name="F3" value="5.6 [ohm]" />
            <param name="F4" value="8.4 [ohm]" />
            <param name="F5" value="11.2 [ohm]" />
            <param name="F6" value="16.8 [ohm]" />
            <param name="F7" value="19.6 [ohm]" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="379786077" x="396" y="378" w="18" h="20" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Rn" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="378" w="80" h="8" orient="0" id="517863680">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="252" y="414" w="360" h="198" id="334888003" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="126,396" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Selector" name="Dial_R" link="955051511" id="1031109252" />
        </Frame>
        <User classid="UserCmp" defn="master:varrlc" id="1132780686" x="810" y="108" w="49" h="38" z="330" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rn" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="243336353" x="810" y="576" w="49" h="38" z="210" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rn" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="ngr_sarc:TLine_3" x="1494" y="360" w="188" h="30" orient="0" defn="ngr_Secarc_adani:TLine_3" id="1395918574" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="ngr_sarc:TLine_3" id="1395918574" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_Secarc_adani:TLine_3" link="1395918574" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="Adani_Rahanpur4" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="44.5 [km]" />
              <param name="Dim" value="6" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1743787781" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="144" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout2" id="1012948871" x="1674" y="360" w="38" h="75" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="435360851" x="810" y="180" w="29" h="24" z="30" orient="3" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="En1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout2" id="577976762" x="846" y="360" w="38" h="75" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <Wire classid="TLine" name="ngr_stuckbreaker:TLine_4" x="1224" y="360" w="278" h="30" orient="0" defn="ngr_Secarc_adani:TLine_4" id="206290159" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="ngr_stuckbreaker:TLine_4" id="206290159" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_Secarc_adani:TLine_4" link="206290159" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="Adani_Rahanpur3" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="22.250 [km]" />
              <param name="Dim" value="6" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1743787781" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="252" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tpflt" id="1441555148" x="1044" y="288" w="60" h="71" z="110" orient="6" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="ISARC" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tfaultn" id="908333318" x="1116" y="252" w="74" h="54" z="70" orient="6" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="TF" value="0.5 [s]" />
            <param name="DF" value="10 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="276098112" x="990" y="522" w="74" h="54" z="180" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="0.6 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="486544488" x="1152" y="522" w="74" h="54" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="0.6 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1708473866" x="918" y="522" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="931211653" x="918" y="522" w="40" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK1A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2089107625" x="1080" y="522" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1177707548" x="1080" y="522" w="40" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK2A" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="720230736" x="1368" y="522" w="74" h="54" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1349049022" x="1296" y="522" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="522247133" x="1296" y="522" w="42" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK1B" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="735058653" x="1008" y="630" w="74" h="54" z="250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1843909770" x="936" y="630" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="686930650" x="936" y="630" w="42" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK2B" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1808353201" x="1224" y="630" w="74" h="54" z="260" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2124164373" x="1152" y="630" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="486139980" x="1152" y="630" w="42" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK1C" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="366547087" x="1404" y="630" w="74" h="54" z="280" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="287043585" x="1332" y="630" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1896272035" x="1332" y="630" w="42" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK2C" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="556151259" x="1548" y="270" w="110" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK400Rahanpur2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="209468080" x="1548" y="270" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="1072819771" x="1620" y="270" w="74" h="54" z="140" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1984952735" x="1548" y="180" w="110" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK400Rahanpur1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="587828571" x="1548" y="180" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="220748030" x="1314" y="288" w="86" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK400Adani2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="322402754" x="1314" y="288" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="309666788" x="1314" y="180" w="86" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK400Adani1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="813583000" x="1314" y="180" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="1031206055" x="1386" y="288" w="74" h="54" z="130" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1657412019" x="1386" y="180" w="74" h="54" z="50" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.05 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1636496168" x="1620" y="180" w="74" h="54" z="60" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="1" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.05 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1512" y="540" w="44" h="8" orient="0" id="1240639450">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1389598582" x="1512" y="540" w="38" h="20" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ISARC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="326874827" x="1548" y="540" w="48" h="37" z="230" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ISARC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1255487882" x="1530" y="612" w="24" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="En1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1256592516" x="1530" y="612" w="36" h="37" z="270" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="En1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1601417386" name="frame" x="684" y="828" w="630" h="360" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="Secondary Arc Current" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.889168765743" />
            <param name="omarker" value="0.987405541562" />
          </paramlist>
          <paramlist link="1601417386" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="1" />
          </paramlist>
          <Graph classid="OverlayGraph" id="832870461" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Current (A)" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="832870461" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="ISARC" link="326874827" color="50331903" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="176873434" name="" x="810" y="324" w="260" h="44" orient="0">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:breakout" id="1303050368" x="918" y="324" w="89" h="51" z="1" orient="3" defn="master:breakout" link="-1">
          <paramlist link="-1" name="">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="142880580" x="882" y="288" w="16" h="29" z="80" orient="2" defn="master:voltmetergnd" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="1879689540" x="918" y="288" w="16" h="29" z="90" orient="2" defn="master:voltmetergnd" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="151462253" x="954" y="288" w="16" h="29" z="100" orient="2" defn="master:voltmetergnd" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="455793460" x="1728" y="558" w="36" h="37" z="240" orient="0" defn="master:pgb" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1297656927" x="1692" y="558" w="16" h="20" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ea" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1692" y="558" w="44" h="8" orient="0" id="521167223">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1198274752" x="1728" y="612" w="36" h="37" z="290" orient="0" defn="master:pgb" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1441107044" x="1692" y="612" w="16" h="20" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Eb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1692" y="612" w="44" h="8" orient="0" id="678592323">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="711120379" x="1728" y="666" w="36" h="37" z="300" orient="0" defn="master:pgb" link="-1">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1316214464" x="1692" y="666" w="16" h="20" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ec" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1692" y="666" w="44" h="8" orient="0" id="849074358">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="656039623" name="frame" x="1386" y="828" w="648" h="360" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="Recovery Voltage" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="656039623" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1462498181" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Voltage (kV)" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1462498181" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="Ea" link="455793460" color="67076096" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
  </definitions>
  <output name="ngr_Secarc_adani" device="EMTDC" version="2010" date="2025/04/04" time="13:57:42.000000">
    <paramlist />
    <domain name="Time" unit="s" mult="0.0" skew="0.0">
      <sample rate="4000.0" end="4000" />
    </domain>
    <analog>
      <channel index="0" id="326874827:0" name="ISARC" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1" id="455793460:0" name="Ea" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="2" id="1256592516:0" name="En1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="3" id="1198274752:0" name="Eb" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="4" id="711120379:0" name="Ec" label="" dim="1" unit="" min="-2.0" max="2.0" />
    </analog>
    <digital />
  </output>
</project>