<project name="ngr_stuckbreaker_case4" version="4.5.0" schema="0" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="lenovo,1613028606" />
    <param name="time_duration" value="0.9" />
    <param name="time_step" value="50" />
    <param name="sample_step" value="250" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="noname.out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="noname.snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="10239" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="Touhidul, 1743801344" />
  </paramlist>
  <paramlist name="Validation">
    <param name="Station" value="invalid_crc" />
    <param name="Main" value="invalid_crc" />
  </paramlist>
  <hierarchy>
    <call name="Station" link="1757673634" z="0" instance="0" view="false">
      <call name="Main" link="1982967546" z="0" view="true" instance="0">
        <call name="TLine_1" link="1278573707" z="-1" view="false" instance="0" />
        <call name="TLine_2" link="1928823875" z="-1" view="false" instance="0" />
        <call name="TLine_3" link="1395918574" z="-1" view="false" instance="0" />
        <call name="TLine_4" link="206290159" z="-1" view="false" instance="0" />
      </call>
    </call>
  </hierarchy>
  <definitions>
    <Definition classid="RowDefn" name="TLine_4" group="" url="" version="" build="" crc="70239174" instances="1" key="" view="false" date="1743801052">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_FrePhase_Options" id="47857310" x="576" y="180" w="451" h="232" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Ground" id="949935385" x="378" y="540" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Tower_Universal" id="1038856257" x="774" y="414" w="607" h="167" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="TName" value="3H5" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="Nc" value="6" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="0" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="400kv QUADACCC" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="2" />
            <param name="RadiusC" value="0.016435 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="37" />
            <param name="num_out_strnd" value="16" />
            <param name="DCResC" value="0.0387 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="10 [m]" />
            <param name="NCondB" value="4" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value=".4572 [m]" />
            <param name="XC1" value="-7.55 [m]" />
            <param name="YC1" value="25.3 [m]" />
            <param name="XC2" value="-8.34 [m]" />
            <param name="YC2" value="33.45 [m]" />
            <param name="XC3" value="-7.14 [m]" />
            <param name="YC3" value="42.1 [m]" />
            <param name="XC4" value="7.55 [m]" />
            <param name="YC4" value="25.3 [m]" />
            <param name="XC5" value="8.34 [m]" />
            <param name="YC5" value="33.45 [m]" />
            <param name="XC6" value="7.14 [m]" />
            <param name="YC6" value="42.1 [m]" />
            <param name="XC7" value="25 [m]" />
            <param name="YC7" value="30 [m]" />
            <param name="XC8" value="30 [m]" />
            <param name="YC8" value="30 [m]" />
            <param name="XC9" value="35 [m]" />
            <param name="YC9" value="30 [m]" />
            <param name="XC10" value="40 [m]" />
            <param name="YC10" value="30 [m]" />
            <param name="XC11" value="45 [m]" />
            <param name="YC11" value="30 [m]" />
            <param name="XC12" value="50 [m]" />
            <param name="YC12" value="30 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="ACSRDorking" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.008 [m]" />
            <param name="DCResG" value="0.2992 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XG1" value="-8.54 [m]" />
            <param name="YG1" value="50.3 [m]" />
            <param name="XG2" value="8.54 [m]" />
            <param name="YG2" value="50.3 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="0.1 [m]" />
            <param name="NC1" value="2" />
            <param name="NC2" value="3" />
            <param name="NC3" value="1" />
            <param name="NC4" value="5" />
            <param name="NC5" value="6" />
            <param name="NC6" value="4" />
            <param name="NC7" value="7" />
            <param name="NC8" value="8" />
            <param name="NC9" value="9" />
            <param name="NC10" value="10" />
            <param name="NC11" value="11" />
            <param name="NC12" value="12" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
            <param name="RadiusS" value="0.00253 [m]" />
            <param name="memberof" value="" />
            <param name="STL" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_3" group="" url="" version="" build="" crc="9806044" instances="1" key="" view="false" date="1743801052">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_FrePhase_Options" id="281061639" x="576" y="180" w="451" h="232" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Ground" id="792533150" x="378" y="540" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Tower_Universal" id="1179241496" x="666" y="414" w="607" h="167" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="TName" value="3H5" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="Nc" value="6" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="0" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="400kv QUADACCC" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="2" />
            <param name="RadiusC" value="0.016435 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="37" />
            <param name="num_out_strnd" value="16" />
            <param name="DCResC" value="0.0387 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="10 [m]" />
            <param name="NCondB" value="4" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value=".4572 [m]" />
            <param name="XC1" value="-7.55 [m]" />
            <param name="YC1" value="25.3 [m]" />
            <param name="XC2" value="-8.34 [m]" />
            <param name="YC2" value="33.45 [m]" />
            <param name="XC3" value="-7.14 [m]" />
            <param name="YC3" value="42.1 [m]" />
            <param name="XC4" value="7.55 [m]" />
            <param name="YC4" value="25.3 [m]" />
            <param name="XC5" value="8.34 [m]" />
            <param name="YC5" value="33.45 [m]" />
            <param name="XC6" value="7.14 [m]" />
            <param name="YC6" value="42.1 [m]" />
            <param name="XC7" value="25 [m]" />
            <param name="YC7" value="30 [m]" />
            <param name="XC8" value="30 [m]" />
            <param name="YC8" value="30 [m]" />
            <param name="XC9" value="35 [m]" />
            <param name="YC9" value="30 [m]" />
            <param name="XC10" value="40 [m]" />
            <param name="YC10" value="30 [m]" />
            <param name="XC11" value="45 [m]" />
            <param name="YC11" value="30 [m]" />
            <param name="XC12" value="50 [m]" />
            <param name="YC12" value="30 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="ACSRDorking" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.008 [m]" />
            <param name="DCResG" value="0.2992 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XG1" value="-8.54 [m]" />
            <param name="YG1" value="50.3 [m]" />
            <param name="XG2" value="8.54 [m]" />
            <param name="YG2" value="50.3 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NC3" value="3" />
            <param name="NC4" value="4" />
            <param name="NC5" value="5" />
            <param name="NC6" value="6" />
            <param name="NC7" value="7" />
            <param name="NC8" value="8" />
            <param name="NC9" value="9" />
            <param name="NC10" value="10" />
            <param name="NC11" value="11" />
            <param name="NC12" value="12" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
            <param name="RadiusS" value="0.00253 [m]" />
            <param name="memberof" value="" />
            <param name="STL" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_2" group="" url="" version="" build="" crc="56480598" instances="1" key="" view="false" date="1743801052">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_FrePhase_Options" id="900595050" x="576" y="180" w="451" h="232" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Ground" id="1296340349" x="378" y="540" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Tower_Universal" id="1051938383" x="684" y="414" w="607" h="167" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="TName" value="3H5" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="Nc" value="6" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="0" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="400kv QUADACCC" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="2" />
            <param name="RadiusC" value="0.016435 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="37" />
            <param name="num_out_strnd" value="16" />
            <param name="DCResC" value="0.0387 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="10 [m]" />
            <param name="NCondB" value="4" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value=".4572 [m]" />
            <param name="XC1" value="-7.55 [m]" />
            <param name="YC1" value="25.3 [m]" />
            <param name="XC2" value="-8.34 [m]" />
            <param name="YC2" value="33.45 [m]" />
            <param name="XC3" value="-7.14 [m]" />
            <param name="YC3" value="42.1 [m]" />
            <param name="XC4" value="7.55 [m]" />
            <param name="YC4" value="25.3 [m]" />
            <param name="XC5" value="8.34 [m]" />
            <param name="YC5" value="33.45 [m]" />
            <param name="XC6" value="7.14 [m]" />
            <param name="YC6" value="42.1 [m]" />
            <param name="XC7" value="25 [m]" />
            <param name="YC7" value="30 [m]" />
            <param name="XC8" value="30 [m]" />
            <param name="YC8" value="30 [m]" />
            <param name="XC9" value="35 [m]" />
            <param name="YC9" value="30 [m]" />
            <param name="XC10" value="40 [m]" />
            <param name="YC10" value="30 [m]" />
            <param name="XC11" value="45 [m]" />
            <param name="YC11" value="30 [m]" />
            <param name="XC12" value="50 [m]" />
            <param name="YC12" value="30 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="ACSRDorking" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.008 [m]" />
            <param name="DCResG" value="0.2992 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XG1" value="-8.54 [m]" />
            <param name="YG1" value="50.3 [m]" />
            <param name="XG2" value="8.54 [m]" />
            <param name="YG2" value="50.3 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="0.1 [m]" />
            <param name="NC1" value="2" />
            <param name="NC2" value="3" />
            <param name="NC3" value="1" />
            <param name="NC4" value="5" />
            <param name="NC5" value="6" />
            <param name="NC6" value="4" />
            <param name="NC7" value="7" />
            <param name="NC8" value="8" />
            <param name="NC9" value="9" />
            <param name="NC10" value="10" />
            <param name="NC11" value="11" />
            <param name="NC12" value="12" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
            <param name="RadiusS" value="0.00253 [m]" />
            <param name="memberof" value="" />
            <param name="STL" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="RowDefn" name="TLine_1" group="" url="" version="" build="" crc="46224373" instances="1" key="" view="false" date="1743801052">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="Line_FrePhase_Options" id="610594899" x="576" y="180" w="451" h="232" z="0" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="100.0" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Line_Ground" id="1103900707" x="378" y="540" w="787" h="83" z="0" orient="0" defn="master:Line_Ground" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" defn="master:Line_Tower_Universal" id="664589328" x="558" y="378" w="607" h="167" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="TName" value="3H5" />
            <param name="X" value="0 [m]" />
            <param name="ShuntG" value="1.0E-11 [mho/m]" />
            <param name="Nc" value="6" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="0" />
            <param name="NG" value="2" />
            <param name="ElimGW" value="1" />
            <param name="CDataType" value="1" />
            <param name="CName" value="400kv QUADACCC" />
            <param name="CLName" value="C:\home\user\pscad\lineconstants\database\acsr.clb" />
            <param name="Hollow" value="2" />
            <param name="RadiusC" value="0.016435 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="37" />
            <param name="num_out_strnd" value="16" />
            <param name="DCResC" value="0.0387 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="10 [m]" />
            <param name="NCondB" value="4" />
            <param name="BundSym" value="0" />
            <param name="SHBund" value="1" />
            <param name="BSP" value=".4572 [m]" />
            <param name="XC1" value="-7.55 [m]" />
            <param name="YC1" value="25.3 [m]" />
            <param name="XC2" value="-8.34 [m]" />
            <param name="YC2" value="33.45 [m]" />
            <param name="XC3" value="-7.14 [m]" />
            <param name="YC3" value="42.1 [m]" />
            <param name="XC4" value="7.55 [m]" />
            <param name="YC4" value="25.3 [m]" />
            <param name="XC5" value="8.34 [m]" />
            <param name="YC5" value="33.45 [m]" />
            <param name="XC6" value="7.14 [m]" />
            <param name="YC6" value="42.1 [m]" />
            <param name="XC7" value="25 [m]" />
            <param name="YC7" value="30 [m]" />
            <param name="XC8" value="30 [m]" />
            <param name="YC8" value="30 [m]" />
            <param name="XC9" value="35 [m]" />
            <param name="YC9" value="30 [m]" />
            <param name="XC10" value="40 [m]" />
            <param name="YC10" value="30 [m]" />
            <param name="XC11" value="45 [m]" />
            <param name="YC11" value="30 [m]" />
            <param name="XC12" value="50 [m]" />
            <param name="YC12" value="30 [m]" />
            <param name="GDataType" value="1" />
            <param name="GWSame" value="1" />
            <param name="GName" value="ACSRDorking" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="GLName" value="C:\home\user\pscad\lineconstants\database\gw.clb" />
            <param name="RadiusG" value="0.008 [m]" />
            <param name="DCResG" value="0.2992 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XG1" value="-8.54 [m]" />
            <param name="YG1" value="50.3 [m]" />
            <param name="XG2" value="8.54 [m]" />
            <param name="YG2" value="50.3 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="0.1 [m]" />
            <param name="NC1" value="3" />
            <param name="NC2" value="1" />
            <param name="NC3" value="2" />
            <param name="NC4" value="6" />
            <param name="NC5" value="4" />
            <param name="NC6" value="5" />
            <param name="NC7" value="7" />
            <param name="NC8" value="8" />
            <param name="NC9" value="9" />
            <param name="NC10" value="10" />
            <param name="NC11" value="11" />
            <param name="NC12" value="12" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
            <param name="RadiusS" value="0.00253 [m]" />
            <param name="memberof" value="" />
            <param name="STL" value="0" />
          </paramlist>
        </User>
      </schematic>
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" crc="13654219" instances="1" key="" view="false" date="1743801051">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
        </paramlist>
        <Wire classid="WireBranch" name="ngrstudy:Main" x="180" y="180" w="62" h="80" orient="0" defn="ngr_stuckbreaker_case4:Main" id="1982967546" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="ngrstudy:Main" id="1982967546" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_stuckbreaker_case4:Main" link="1982967546" q="4">
            <paramlist link="-1" name="" />
            <paramlist link="2034302395" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="314168871" name="">
              <param name="ymin" value="-20" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="541002114" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1182685502" name="">
              <param name="ymin" value="-0.25" />
              <param name="ymax" value="0.1" />
            </paramlist>
            <paramlist link="1953137155" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="202701982" name="">
              <param name="ymin" value="-0.0005" />
              <param name="ymax" value="0.0004" />
            </paramlist>
            <paramlist link="1818605726" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1501275753" name="">
              <param name="ymin" value="-50" />
              <param name="ymax" value="50" />
            </paramlist>
            <paramlist link="173111928" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1183286643" name="">
              <param name="ymin" value="-0.12" />
              <param name="ymax" value="0.06" />
            </paramlist>
            <paramlist link="980112752" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="942458079" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="281470460" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="146948543" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="314168871" name="">
              <param name="ymin" value="-5" />
              <param name="ymax" value="40" />
            </paramlist>
            <paramlist link="1378372070" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="642288951" name="">
              <param name="ymin" value="0.775" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="2125107323" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="728748361" name="">
              <param name="ymin" value="-125" />
              <param name="ymax" value="125" />
            </paramlist>
            <paramlist link="1168615258" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1563174805" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1227985715" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="290609177" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="956681511" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="562846811" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="667543822" name="">
              <param name="xmin" value="0.14" />
              <param name="xmax" value="0.3" />
            </paramlist>
            <paramlist link="571976898" name="">
              <param name="ymin" value="-300" />
              <param name="ymax" value="300" />
            </paramlist>
            <paramlist link="1453241419" name="">
              <param name="xmin" value="0.1" />
              <param name="xmax" value="0.4" />
            </paramlist>
            <paramlist link="1331744270" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="358792776" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1724047878" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1507524484" name="">
              <param name="xmin" value="0.08" />
              <param name="xmax" value="0.22" />
            </paramlist>
            <paramlist link="1656047137" name="">
              <param name="ymin" value="-200" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="115549146" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="2061998398" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="346102447" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1715897076" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="435458131" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="380133661" name="">
              <param name="ymin" value="-125" />
              <param name="ymax" value="125" />
            </paramlist>
            <paramlist link="1541010960" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1337924021" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="640821186" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="116685241" name="">
              <param name="ymin" value="-500" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="111229884" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="791595927" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="152518264" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="326879749" name="">
              <param name="ymin" value="-10" />
              <param name="ymax" value="40" />
            </paramlist>
            <paramlist link="1075058116" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="13019314" name="">
              <param name="ymin" value="-125" />
              <param name="ymax" value="125" />
            </paramlist>
            <paramlist link="937081498" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="564593676" name="">
              <param name="ymin" value="-0.3" />
              <param name="ymax" value="0.3" />
            </paramlist>
            <paramlist link="1681197622" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1833246609" name="">
              <param name="ymin" value="-40" />
              <param name="ymax" value="40" />
            </paramlist>
            <paramlist link="338734597" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="153241130" name="">
              <param name="ymin" value="-0.0003" />
              <param name="ymax" value="0.0003" />
            </paramlist>
            <paramlist link="127511133" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="662864870" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="215432832" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="272851092" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1474635692" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="1725321700" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1578101607" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="113672398" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="2011715583" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="1811020343" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="301910913" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="427601255" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="1867019710" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1" />
            </paramlist>
            <paramlist link="2118156552" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="2011715583" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="1811020343" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="1867019710" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="2118156552" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <paramlist link="301910913" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.9" />
            </paramlist>
            <paramlist link="427601255" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" group="" url="" version="" build="" crc="2881035" instances="1" key="" view="false" date="1743801052">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Global Substitutions" />
      </form>
      <svg viewBox="-200 -200 200 200">
        <rect x="-36" y="-36" width="72" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="" fill-bg="" />
        <text x="0" y="0" stroke="Black" fill="Black" font-size="Small"><![CDATA[%:Name]]></text>
      </svg>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="3" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Wire classid="Bus" name="" x="738" y="270" w="66" h="206" orient="0" id="2114066045">
          <paramlist>
            <param name="Name" value="Adani_India" />
            <param name="BaseKV" value="400" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <User classid="UserCmp" defn="master:breaker3" id="59131443" x="774" y="324" w="82" h="63" z="430" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="1" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK400Adani1" />
            <param name="NAMEA" value="BRK1A" />
            <param name="NAMEB" value="BRK1B" />
            <param name="NAMEC" value="BRK1C" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.8365" />
            <param name="Q" value="-34.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="1741236679" x="774" y="396" w="104" h="63" z="420" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="1" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK400Adani2" />
            <param name="NAMEA" value="BRK3A" />
            <param name="NAMEB" value="BRK3B" />
            <param name="NAMEC" value="BRK3C" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="0.1483" />
            <param name="Q" value="-0.0006755" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="1533431204" x="1746" y="324" w="83" h="63" z="410" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="1" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK400Rahanpur1" />
            <param name="NAMEA" value="BRK2A" />
            <param name="NAMEB" value="BRK2B" />
            <param name="NAMEC" value="BRK2C" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="0" />
            <param name="P" value="-0.6088" />
            <param name="Q" value="8.746" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breaker3" id="519761413" x="1746" y="396" w="100" h="63" z="400" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Ctrl" value="1" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="1" />
            <param name="NAME" value="BRK400Rahanpur2" />
            <param name="NAMEA" value="BRK4A" />
            <param name="NAMEB" value="BRK4B" />
            <param name="NAMEC" value="BRK4C" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="-0.01242" />
            <param name="Q" value="0.0006778" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1782" y="324" w="26" h="8" orient="0" id="1720788970">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1782" y="396" w="26" h="8" orient="0" id="1113740792">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="Bus" name="" x="1800" y="288" w="57" h="206" orient="0" id="263059504">
          <paramlist>
            <param name="Name" value="Rahanpur" />
            <param name="BaseKV" value="400" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Wire classid="TLine" name="ngrstudy:TLine_1" x="846" y="360" w="206" h="31" orient="0" defn="ngr_stuckbreaker_case4:TLine_1" id="1278573707" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="ngrstudy:TLine_1" id="1278573707" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_stuckbreaker_case4:TLine_1" link="1278573707" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="Adani_Rahanpur1" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="44.5 [km]" />
              <param name="Dim" value="6" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1743801052" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="162" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:source3" id="378449121" x="702" y="360" w="110" h="35" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Adani" />
            <param name="Type" value="4" />
            <param name="Ctrl" value="0" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="400 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="1" />
            <param name="Imp" value="1" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="0" />
            <param name="R1s" value="1.0 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="27.2 [ohm]" />
            <param name="Phi1" value="89.75 [deg]" />
            <param name="RN" value="2.0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="Z0" value="27.2 [ohm]" />
            <param name="Phi0" value="85.75 [deg]" />
            <param name="Es" value="400.0 [kV]" />
            <param name="F0" value="50.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ground" id="1701250135" x="630" y="360" w="26" h="20" z="0" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" defn="master:source3" id="1645184431" x="1836" y="360" w="110" h="35" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="RAHANPUR" />
            <param name="Type" value="4" />
            <param name="Ctrl" value="0" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="400 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="1" />
            <param name="Imp" value="1" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="0" />
            <param name="R1s" value="1.0 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="20.075 [ohm]" />
            <param name="Phi1" value="85.75 [deg]" />
            <param name="RN" value="2.0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="Z0" value="20.075 [ohm]" />
            <param name="Phi0" value="85.75 [deg]" />
            <param name="Es" value="400.0 [kV]" />
            <param name="F0" value="50.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ground" id="1721659033" x="1908" y="360" w="26" h="20" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" defn="master:resistor" id="1851685829" x="810" y="486" w="29" h="58" z="1" orient="5" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="56.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inductor" id="123879492" x="810" y="432" w="24" h="44" z="1" orient="5" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="L" value="8.92 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="432" w="8" h="26" orient="0" id="1360592945">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:short" id="2016189393" x="810" y="486" w="14" h="20" z="1" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" defn="master:resistor" id="38901365" x="810" y="234" w="29" h="58" z="1" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="R" value="56.0 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inductor" id="625885365" x="810" y="288" w="24" h="44" z="1" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="L" value="8.92 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="288" w="8" h="26" orient="0" id="1511021848">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:short" id="797534062" x="810" y="234" w="14" h="20" z="1" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1957983224" x="810" y="504" w="24" h="38" z="140" orient="1" defn="master:ammeter" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ir2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" id="1497143509" x="810" y="216" w="24" h="38" z="40" orient="3" defn="master:ammeter" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ir1" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="ngrstudy:TLine_2" x="1044" y="360" w="188" h="31" orient="0" defn="ngr_stuckbreaker_case4:TLine_2" id="1928823875" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="ngrstudy:TLine_2" id="1928823875" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_stuckbreaker_case4:TLine_2" link="1928823875" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="Adani_Rahanpur2" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="22.25 [km]" />
              <param name="Dim" value="6" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1743801052" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="144" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:var_pot" id="1017610755" x="270" y="90" w="47" h="49" z="10" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dial_L" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="NDP" value="7" />
            <param name="Value" value="3" />
            <param name="F1" value="1e-5" />
            <param name="F2" value="0.446" />
            <param name="F3" value="0.892" />
            <param name="F4" value="1.338" />
            <param name="F5" value="1.784" />
            <param name="F6" value="2.676" />
            <param name="F7" value="3.122" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="805177603" x="360" y="90" w="16" h="20" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ln" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="90" w="62" h="8" orient="0" id="1277919431">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="234" y="144" w="378" h="198" id="58931031" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Selector" name="Dial_L" link="1017610755" id="536648322" />
        </Frame>
        <User classid="UserCmp" name="master:ground" id="2103518478" x="810" y="612" w="20" h="26" z="0" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:ground" id="2124613803" x="810" y="108" w="20" h="26" z="0" orient="3" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="1818690617" x="810" y="144" w="49" h="38" z="20" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Ln" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="307509999" x="810" y="540" w="49" h="38" z="160" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="1" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Ln" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:var_pot" id="955051511" x="288" y="360" w="48" h="49" z="60" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Dial_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="NDP" value="7" />
            <param name="Value" value="3" />
            <param name="F1" value="1e-5 [ohm]" />
            <param name="F2" value="2.8 [ohm]" />
            <param name="F3" value="5.6 [ohm]" />
            <param name="F4" value="8.4 [ohm]" />
            <param name="F5" value="11.2 [ohm]" />
            <param name="F6" value="16.8 [ohm]" />
            <param name="F7" value="19.6 [ohm]" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="379786077" x="396" y="360" w="18" h="20" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Rn" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="360" w="80" h="8" orient="0" id="1444383636">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="252" y="396" w="360" h="198" id="334888003" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="126,396" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Selector" name="Dial_R" link="955051511" id="449819773" />
        </Frame>
        <User classid="UserCmp" defn="master:varrlc" id="1132780686" x="810" y="108" w="49" h="38" z="440" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rn" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="243336353" x="810" y="576" w="49" h="38" z="190" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="RLC" value="0" />
            <param name="R" value="Rn" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="ngr_sarc:TLine_3" x="1494" y="360" w="188" h="31" orient="0" defn="ngr_stuckbreaker_case4:TLine_3" id="1395918574" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="ngr_sarc:TLine_3" id="1395918574" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_stuckbreaker_case4:TLine_3" link="1395918574" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="Adani_Rahanpur4" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="44.5 [km]" />
              <param name="Dim" value="6" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1743801052" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="144" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout2" id="1012948871" x="1674" y="360" w="38" h="75" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="435360851" x="810" y="180" w="29" h="24" z="30" orient="3" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="En1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1256592516" x="900" y="630" w="36" h="37" z="240" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="En1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1255487882" x="900" y="630" w="24" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="En1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout2" id="577976762" x="846" y="360" w="38" h="75" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:pgb" id="1579472090" x="990" y="630" w="36" h="37" z="250" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IR1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1957056680" x="990" y="630" w="16" h="20" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ir1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1231789929" x="1044" y="630" w="36" h="37" z="270" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="IR2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2132391049" x="1044" y="630" w="16" h="20" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="Ir2" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="937081498" name="frame" x="2700" y="666" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="2070,702" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.878589420655" />
            <param name="omarker" value="0.734508816121" />
          </paramlist>
          <paramlist link="937081498" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.9" />
          </paramlist>
          <Graph classid="OverlayGraph" id="564593676" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="564593676" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="En1" link="1256592516" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="338734597" name="frame" x="3276" y="684" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="1098,72" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.899164357683" />
            <param name="omarker" value="0.729974811083" />
          </paramlist>
          <paramlist link="338734597" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.9" />
          </paramlist>
          <Graph classid="OverlayGraph" id="153241130" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.000100" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="153241130" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="IR1" link="1579472090" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:datalabel" id="489249944" x="1548" y="684" w="42" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK2C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1062317110" x="1548" y="684" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="71801316" x="1530" y="540" w="42" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK1C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1342198453" x="1530" y="540" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="715591215" x="1386" y="684" w="42" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK2B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="800565841" x="1386" y="684" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="2096234576" x="1368" y="540" w="42" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK1B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="640467474" x="1368" y="540" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1609627299" x="1206" y="684" w="40" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK2A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1837119600" x="1206" y="684" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="184749017" x="1206" y="540" w="40" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK1A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1188950255" x="1206" y="540" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="2020809803" x="1836" y="864" w="110" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK400Rahanpur2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="157667172" x="1836" y="864" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="809438484" x="1836" y="774" w="110" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK400Rahanpur1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="419569770" x="1836" y="774" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="475202441" x="1836" y="648" w="86" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK400Adani2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1512572511" x="1836" y="648" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1160865251" x="1836" y="540" w="86" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK400Adani1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1428082508" x="1836" y="540" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="1473236105" x="1908" y="864" w="74" h="54" z="370" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1566429342" x="1908" y="774" w="74" h="54" z="350" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="370146696" x="1908" y="648" w="74" h="54" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1974231555" x="1908" y="540" w="74" h="54" z="260" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="43138724" x="1566" y="918" w="42" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK4C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="418900799" x="1566" y="918" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="260208515" x="1548" y="792" w="42" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK3C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="184163960" x="1548" y="792" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="736204189" x="1386" y="918" w="42" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK4B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="281420986" x="1386" y="918" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="294455043" x="1386" y="792" w="42" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK3B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1538521951" x="1386" y="792" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="1302790554" x="1206" y="918" w="40" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK4A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="420897150" x="1206" y="918" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:datalabel" id="342187940" x="1188" y="792" w="40" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="BRK3A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2048287491" x="1188" y="792" w="44" h="8" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="TLine" name="ngr_stuckbreaker:TLine_4" x="1224" y="360" w="278" h="31" orient="0" defn="ngr_stuckbreaker_case4:TLine_4" id="206290159" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="ngr_stuckbreaker:TLine_4" id="206290159" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="ngr_stuckbreaker_case4:TLine_4" link="206290159" q="4">
            <paramlist link="-1" name="">
              <param name="Name" value="Adani_Rahanpur3" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="22.250 [km]" />
              <param name="Dim" value="6" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1743801052" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="252" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tbreakn" id="2080468015" x="1620" y="684" w="74" h="54" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1545674349" x="1602" y="540" w="74" h="54" z="230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="325052323" x="1260" y="396" w="89" h="51" z="1" orient="7" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout2" id="972554685" x="1224" y="360" w="75" h="38" z="1" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" />
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="522816670" x="1224" y="432" w="38" h="29" z="100" orient="0" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EmidA" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1734153730" x="900" y="558" w="48" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EadaniB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="984888604" x="900" y="558" w="59" h="37" z="170" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EadaniB" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1534797892" x="990" y="558" w="38" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EmidB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1418279286" x="990" y="558" w="49" h="37" z="180" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EmidB" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="2012988402" x="1080" y="558" w="50" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ErahanB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1785285493" x="1080" y="558" w="60" h="37" z="200" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ErahanB" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="215432832" name="frame" x="2088" y="666" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.760705289673" />
            <param name="omarker" value="0.888664987406" />
          </paramlist>
          <paramlist link="215432832" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.9" />
          </paramlist>
          <Graph classid="OverlayGraph" id="272851092" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="272851092" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="EadaniB" link="984888604" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1474635692" name="frame" x="2664" y="342" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.888664987406" />
            <param name="omarker" value="0.752644836272" />
          </paramlist>
          <paramlist link="1474635692" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.9" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1725321700" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1725321700" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="EmidB" link="1418279286" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1578101607" name="frame" x="3276" y="360" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.688161209068" />
            <param name="omarker" value="0.888664987406" />
          </paramlist>
          <paramlist link="1578101607" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.9" />
          </paramlist>
          <Graph classid="OverlayGraph" id="113672398" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="113672398" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="ErahanB" link="1785285493" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:voltmetergnd" id="1076038914" x="1260" y="432" w="38" h="29" z="110" orient="0" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EmidB" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="685119139" x="900" y="486" w="48" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EadaniA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="282363646" x="900" y="486" w="58" h="37" z="120" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EadaniA" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="1030899251" x="990" y="486" w="38" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EmidA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="15243711" x="990" y="486" w="48" h="37" z="130" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EmidA" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="930383556" x="1080" y="486" w="48" h="20" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ErahanA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="822098521" x="1080" y="486" w="59" h="37" z="150" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ErahanA" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="2011715583" name="frame" x="3852" y="360" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="3402,252" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.888664987406" />
            <param name="omarker" value="0.775314861461" />
          </paramlist>
          <paramlist link="2011715583" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.9" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1811020343" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1811020343" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="EmidA" link="15243711" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1867019710" name="frame" x="3294" y="1026" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="3672,432" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.888664987406" />
            <param name="omarker" value="0.743576826196" />
          </paramlist>
          <paramlist link="1867019710" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.9" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2118156552" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2118156552" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="ErahanA" link="822098521" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="301910913" name="frame" x="3870" y="648" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="4032,396" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0.723173803526" />
            <param name="omarker" value="0.888664987406" />
          </paramlist>
          <paramlist link="301910913" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.9" />
          </paramlist>
          <Graph classid="OverlayGraph" id="427601255" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="427601255" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="EadaniA" link="282363646" color="0" bold="0" show="255" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:tbreakn" id="1791294677" x="1278" y="540" w="74" h="54" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="2134074120" x="1440" y="540" w="74" h="54" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="0" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1317342307" x="1458" y="684" w="74" h="54" z="290" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1548753983" x="1278" y="684" w="74" h="54" z="280" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="596182507" x="936" y="270" w="29" h="48" z="50" orient="3" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EadaniB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="1434634386" x="936" y="306" w="29" h="48" z="70" orient="3" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="EadaniA" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="1926107250" x="900" y="270" w="51" h="89" z="1" orient="6" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="324" w="98" h="62" orient="0" id="163045070">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:voltmetergnd" id="1270601957" x="1710" y="288" w="50" h="29" z="80" orient="2" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ErahanB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" id="86918740" x="1746" y="288" w="48" h="29" z="90" orient="2" defn="master:voltmetergnd" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Name" value="ErahanA" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="906463484" x="1710" y="324" w="89" h="51" z="1" orient="5" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="333037666" x="1260" y="792" w="74" h="54" z="320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1699162131" x="1620" y="792" w="74" h="54" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="257266329" x="1458" y="792" w="74" h="54" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="191673672" x="1638" y="918" w="74" h="54" z="390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="2062591308" x="1278" y="918" w="74" h="54" z="360" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tbreakn" id="1473217662" x="1458" y="918" w="74" h="54" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="">
            <param name="NUMS" value="2" />
            <param name="INIT" value="1" />
            <param name="TO1" value="1.0 [s]" />
            <param name="TO2" value="1.05 [s]" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
  </definitions>
  <output name="ngr_stuckbreaker_case4" device="EMTDC" version="2010" date="2025/04/04" time="15:15:08.000000">
    <paramlist />
    <domain name="Time" unit="s" mult="0.0" skew="0.0">
      <sample rate="4000.0" end="3600" />
    </domain>
    <analog>
      <channel index="0" id="282363646:0" name="EadaniA" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="1" id="15243711:0" name="EmidA" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="2" id="822098521:0" name="ErahanA" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="3" id="984888604:0" name="EadaniB" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="4" id="1418279286:0" name="EmidB" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="5" id="1785285493:0" name="ErahanB" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="6" id="1256592516:0" name="En1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="7" id="1579472090:0" name="IR1" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="8" id="1231789929:0" name="IR2" label="" dim="1" unit="" min="-2.0" max="2.0" />
    </analog>
    <digital />
  </output>
</project>